<!--
SPDX-FileCopyrightText: 2016 The Glucometer Protocols Authors

SPDX-License-Identifier: CC-BY-SA-4.0
-->

# OneTouch Ultra 2

The OneTouch Ultra 2 protocol specifications have been made available by
LifeScan in the past, and as such require no reverse engineered protocol
specification.

This document is intended to only note similarities with other OneTouch devices.

The communication protocol applies to the following models:

 * *OneTouch Ultra 2*

## Communication

The device communicates over a TRS-connected serial port, compatible with
the [OneTouch Ultra Easy](onetouch-ultraeasy.md) device.
